# References

Every numeric claim and modeling choice in this project's `constants.py` (septic shock / norepinephrine) and `hypertensive_constants.py` (hypertensive emergency / sodium nitroprusside) traces to one of the sources below. They're grouped by topic to match how the code comments cite them, in Vancouver-style numbering (common for clinical/biomedical engineering reports) so you can drop the numbers straight into your write-up and paste/reformat the list into your reference manager.

**Read the "Verification status" column before submitting.** A few of these were confirmed against the abstract only, not the paywalled full text - the code comments flag these too. Pull the primary source yourself for anything marked "verify full text" before citing it as a confirmed number in your final report; don't present it as more certain than it is.

---

## Part 1 — Septic Shock / Norepinephrine

| # | Citation | Used for | Verification status |
|---|---|---|---|
| 1 | Pfizer (Hospira). *LEVOPHED (norepinephrine bitartrate) Injection* — FDA-approved prescribing information, Clinical Pharmacology section. Revised 5/2024. Available at: [labeling.pfizer.com/ShowLabeling.aspx?id=20428](https://labeling.pfizer.com/ShowLabeling.aspx?id=20428). Accessed 2026-10-05. | Volume of distribution, 8.8 L | Direct label quote; revision date and access URL added 2026-10-05 |
| 2 | Beloeil H, Mazoit JX, Benhamou D, Duranteau J. "Norepinephrine kinetics and dynamics in septic shock and trauma patients." *Br J Anaesth*. 2005;95(6):782-788. PMID: [16227334](https://pubmed.ncbi.nlm.nih.gov/16227334/). | Clearance vs. SAPS II severity relationship; confirms body weight/sex/group do not significantly affect CL or Vd | **Exact CL/T1/2 anchor figures confirmed 2026-10-05** directly against the journal's own abstract page (academic.oup.com/bja/article-abstract/95/6/782/257220): "CL and T1/2 varied from 3 litre min⁻¹ and 2 min, respectively, when SAPS II=20 to 0.9 litre min⁻¹ and 6.8 min when SAPS II=60." Matches this project's 3.0/0.9 L/min anchors exactly; the T1/2 figures (2 min, 6.8 min) are not currently used anywhere else in this project |
| 3 | Esler MD, Turner AG, Kaye DM, Thompson JM, Kingwell BA, Morris M, Lambert GW, Jennings GL, Cox HS, Seals DR. "Aging effects on human sympathetic neuronal function." *Am J Physiol*. 1995;268(1 Pt 2):R278-R285. DOI: [10.1152/ajpregu.1995.268.1.R278](https://doi.org/10.1152/ajpregu.1995.268.1.R278). PMID: [7840332](https://pubmed.ncbi.nlm.nih.gov/7840332/). | 22% lower plasma NE clearance in older (60-75y) vs younger (20-30y) men | Full author list, journal, year, volume and page range confirmed 2026-10-05 via the University of Melbourne's FindAnExpert research portal; cross-checked against the 22% clearance figure already used in this project, which it matches exactly — a prior version of this row had only "Esler M, Kaye D, Lambert G, et al." with no journal/year/volume |
| 4 | Esler M et al. *Am J Physiol Regul Integr Comp Physiol*. 2002 (follow-up analysis to #3). | Cross-validation: 27.5% lower clearance in older men | Not independently re-verified this pass — **pull exact citation via a search on the Esler aging/norepinephrine clearance follow-up study** |
| 5 | Landry DW, Levin HR, Gallant EM, Ashton RC Jr, Seo S, D'Alessandro D, Oz MC, Oliver JA. "Vasopressin Deficiency Contributes to the Vasodilation of Septic Shock." *Circulation*. 1997;95(5):1122-1125. PMID: [9054839](https://pubmed.ncbi.nlm.nih.gov/9054839/). | Septic shock SVR diagnostic threshold (<800 dyn·s/cm⁵) and baseline cohort SVR (~644) | Author list and PMID corrected 2026-09-22 (re-verified against PubMed/AHA Journals) - a prior version of this row read "Landry AT, Oliver JA, Cheifetz IM, et al." with PMID 9679728, neither of which is correct; "Cheifetz IM" is not a real co-author of this paper. **644/1187 SVR figures confirmed 2026-10-05** against the paper's own abstract as mirrored on Albert Einstein College of Medicine's institutional research portal: "systemic vascular resistance increased from 644 to 1187 dyne·s/cm⁵; P<.001" |
| 6 | Melo J, Peters JI. "Low systemic vascular resistance: differential diagnosis and outcome." *Crit Care*. 1999;3(3):71-77. DOI: [10.1186/cc343](https://doi.org/10.1186/cc343). | Severe septic shock SVR anchor (445 ± 168 dyn·s/cm⁵) | Author list corrected 2026-09-22 (re-verified against PubMed/BioMed Central) - a prior version of this row misattributed this exact paper to "Groeneveld ABJ, Bronsveld W, Thijs LG." Re-verified directly against abstract |
| 7 | Asfar P, Meziani F, Ruckly S, et al. (SEPSISPAM investigators). "High versus Low Blood-Pressure Target in Patients with Septic Shock." *N Engl J Med*. 2014;370(17):1583-1593. PMID: [24635770](https://pubmed.ncbi.nlm.nih.gov/24635770/). | Studied/valid MAP target range (65-85 mmHg) for individualizing therapy | Well-established, high-confidence RCT citation |
| 8 | Surviving Sepsis Campaign International Guidelines (latest update consistent since original publication). | Default target MAP ≥65 mmHg for vasopressor resuscitation | Standard, widely-cited clinical guideline value |
| 9 | Ette EI, Williams PJ, editors. *Pharmacometrics: The Science of Quantitative Pharmacology*. Wiley, 2007. | Generic population-PK convention: 25% CV for inter-individual clearance variability | Standard textbook convention, not drug-specific data |
| 10 | Standard commercial norepinephrine premix documentation (Baxter premix product listing) and hospital IV guidelines — Medinfo Galway, "Noradrenaline (Norepinephrine) Intravenous Infusion for Adults" ([medinfogalway.ie/node/2824](https://medinfogalway.ie/node/2824); Table 3's peripheral dosing figures are themselves sourced to the Intensive Care Society's peripheral-vasopressor guidance and the "Guideline for the use of vasopressor agents by peripheral intravenous infusion, UHG," January 2024) and the Royal Adelaide Hospital Peripheral Noradrenaline Guideline, cross-validated against clinical trial protocols NCT06977659 and NCT07343206. Retrieved 2026-10-05. | Premix concentration: 4 mg / 250 mL D5W = 16 mcg/mL; `MAX_FLOW_ML_HR=190` mL/hr is derived from the TOP ROW of Medinfo Galway's Table 3 (0.5 mcg/kg/min at a 100 kg patient = 188 mL/hr) | **Reworded 2026-10-05**: Table 3's exact figures confirmed directly against the primary PDF (0.5 mcg/kg/min → 188 mL/hr at 100 kg). An earlier version of this row described this as an "absolute dosing cap of 3 mg/hr" — no such explicitly stated hard cap appears anywhere in the source document; 3 mg/hr is simply the mass-rate equivalent of the top of Table 3 (0.5 mcg/kg/min × 100 kg × 60 min = 3000 mcg/hr), not a stated clinical ceiling |

## Part 2 — Hypertensive Emergency / Sodium Nitroprusside

| # | Citation | Used for | Verification status |
|---|---|---|---|
| 11 | NITROPRESS® (sodium nitroprusside) Prescribing Information. FDA label, accessdata.fda.gov, application/label ID 071961s013, revised 2014. [PDF](https://www.accessdata.fda.gov/drugsatfda_docs/label/2014/071961s013lbl.pdf) | Circulatory half-life (~2 min); thiocyanate accumulation half-time (3-4 days); Vd description ("approximately coextensive with the extracellular space"); dosing (starting 0.3, usual 0.5-10, max 10 mcg/kg/min, max-rate duration ≤10 min); prolonged-infusion ceilings (3 mcg/kg/min normal renal, 1 mcg/kg/min anuric); premix concentration (50 mg/250-1000 mL D5W → 50-200 mcg/mL); cyanide buffering capacity (~10 mg/kg) and rate-dependent toxicity threshold (>500 mcg/kg cumulative at >2 mcg/kg/min) | Fetched and quoted directly from the primary FDA label PDF this session — high confidence |
| 12 | Whelton PK, Carey RM, Aronow WS, et al. "2017 ACC/AHA/AAPA/ABC/ACPM/AGS/APhA/ASH/ASPC/NMA/PCNA Guideline for the Prevention, Detection, Evaluation, and Management of High Blood Pressure in Adults: A Report of the American College of Cardiology/American Heart Association Task Force on Clinical Practice Guidelines." *Hypertension*. 2018;71(6):e13-e115. PMID 29133356. | Stage 2 hypertension threshold (≥140/90); historical hypertensive-crisis threshold (>180/110-120 mmHg); hypertensive emergency vs. urgency distinction (target-organ damage); **also the primary source (Section 11.2, "Hypertensive Crises - Emergencies and Urgencies") for the staged MAP-reduction schedule (#13-17 below are now secondary/corroborating, not primary)** | **Corrected 2026-09-29**: previously cited as *Circulation* 2018;138(17):e484-e594 - verified live against PubMed (PMID 29133356) and found wrong on two counts: (a) that page range matches neither real publication of this guideline, and (b) *Circulation* only carries a shorter Executive Summary (2018;138(17):e426-e483, DOI 10.1161/CIR.0000000000000597) of the same guideline - the full guideline actually used for detail in this project was published in *Hypertension*, cited above. Confirmed via PubMed/AHA Journals this session. |
| 13 | StatPearls [Internet]. "Hypertensive Emergency." NCBI Bookshelf, NBK470371. | Staged MAP-reduction protocol structure (≤25% in hour 1, further reduction by 2-6h, normalization by 24-48h) - secondary/corroborating source, see #12 for the primary citation | Confirmed via search summary; **verify full text on NCBI Bookshelf before final citation** |
| 14 | StatPearls [Internet]. "Hypertensive Crisis." NCBI Bookshelf, NBK507701. | Crisis/urgency/emergency terminology and thresholds | Confirmed via search summary; **verify full text** |
| 15 | StatPearls [Internet]. "Hypertensive Urgency." NCBI Bookshelf, NBK513351. | Hypertensive urgency definition | Confirmed via search summary; **verify full text** |
| 16 | MSD Manual Professional Edition. "Hypertensive Emergencies." Cardiovascular Disorders > Hypertension. | Staged reduction targets (≤25% in hour 1; ~160/100-110 mmHg by 2-6h; gradual normalization 24-48h); rationale (avoiding cerebral/coronary/renal hypoperfusion from overwhelming autoregulation) - secondary/corroborating source, see #12 for the primary citation | Confirmed via search summary; **verify full text at msdmanuals.com/professional before final citation** |
| 17 | National Heart, Lung, and Blood Institute (NHLBI) — staged blood-pressure-reduction guidance for hypertensive emergencies, as summarized in sources #13 and #16 above. | Same staged reduction protocol - secondary/corroborating source, see #12 for the primary citation | Cited secondhand via #13/#16 this session — **locate and cite the primary NHLBI guidance document directly if your supervisor wants the original source, not a summary** |
| 18 | Drugs.com. "Sodium Nitroprusside Monograph for Professionals." | Cross-reference for dosing range and cyanide toxicity discussion | Secondary/tertiary source — use FDA label (#11) as your primary citation instead where possible |

## Part 3 — General physiology / methodology (not condition-specific)

| # | Citation | Used for | Verification status |
|---|---|---|---|
| 19 | Ringwood JV, Malpas SC — baroreflex/cardiovascular control modeling literature (general). | Structural justification for modeling the baroreflex as a first-order ODE, `dHR/dt = k(HRset−HR) − G(MAP−MAPset)` | Structure is standard across cardiovascular control literature; **explicitly a stated gap in the code** — no single directly-usable numeric gain constant (bpm/mmHg per tick) was found in this literature (published sensitivity values use inconsistent units, e.g. ms/mmHg via RR-interval methods, and vary by study), so the specific gain constants k/G are `[ASSUMPTION]`, tuned for stable simulation behaviour — only the equation *structure* is cited |
| 20 | Guyton AC, Hall JE. *Guyton and Hall Textbook of Medical Physiology*. 13th ed. Philadelphia: Elsevier; 2016. | Standard extracellular-fluid-volume approximation (~20% of body weight), used to derive nitroprusside's per-patient, weight-scaled volume of distribution | Edition/year were not recorded when this constant was first written. 13th ed. (2016) assigned 2026-10-05 as the most commonly cited edition for this figure — **confirm against your own copy before submitting**, since the edition actually consulted was never logged, and swap this in if it differs |
| 21 | Standard adult clinical haemodynamic reference ranges (cardiac output 4-8 L/min, stroke volume 60-100 mL, systemic vascular resistance 800-1200 dyn·s/cm5, mean arterial pressure 70-100 mmHg, heart rate 60-100 bpm, SpO2 95-100%). | Normal-range baselines used throughout both digital twins | Consistent across standard ICU/nursing haemodynamic parameter tables and StatPearls physiology articles; not attributed to one single primary source |
| 22 | Standard commercial infusion-pump KVO (Keep Vein Open) rate convention (1-5 mL/hr). | The pump's KVO rate constant | Consistent across device manuals (Alaris, B. Braun, etc.) and general clinical practice; not attributed to one single primary source |
| 23 | "Baroreflex resetting in chronic hypertension" — general physiological concept. | Justifies initializing (and, in the current model, continuously adapting) the hypertensive-patient digital twin's baroreflex setpoint toward the patient's own presenting/current MAP rather than the population-normal range | Well-established general physiological concept, not a single cited paper |

---

## Part 4 — Report-only citations (Introduction/Literature Review narrative, not code constants)

These don't back any numeric constant in `constants.py`/`hypertensive_constants.py` — they support narrative claims in the report's Introduction and hardware-prototype literature review (Chapter 1 LMIC/Nigeria framing; Chapter 2 §2.10 hardware prototypes). Added 2026-10-05 during a cross-chapter consistency review.

| # | Citation | Used for | Verification status |
|---|---|---|---|
| 24 | Rudd KE, Johnson SC, Agesa KM, Shackelford KA, Tsoi D, Kievlan DR, Colombara DV, Ikuta KS, Kissoon N, Finfer S, Fleischmann-Struzek C, Machado FR, Reinhart KK, Rowan K, Seymour CW, Watson RS, West TE, Marinho F, Hay SI, Lozano R, Lopez AD, Angus DC, Murray CJL, Naghavi M. "Global, regional, and national sepsis incidence and mortality, 1990-2017: analysis for the Global Burden of Disease Study." *Lancet*. 2020;395(10219):200-211. | Claim that a large majority of global sepsis incidence/mortality falls in low- and middle-income countries | Full citation confirmed 2026-10-05 via search cross-referencing multiple independent sources (Lancet, UPMC/Pitt press coverage, Global Sepsis Alliance); **the specific "85%" figure your chapter attributes to this source was not independently located in this pass — confirm the exact percentage and which table/page it comes from before citing it as a direct quote** |
| 25 | Hendriks ME, Wit FWNM, Roos MTL, Brewster LM, Akande TM, de Beer IH, Mfinanga SG, Kahwa AM, Gatongi P, Van Rooy G, Janssens W, Lammers J, Kramer B, Bonfrer I, Gaeb E, van der Gaag J, Rinke de Wit TF, Lange JMA, Schultsz C. "Hypertension in Sub-Saharan Africa: Cross-Sectional Surveys in Four Rural and Urban Communities." *PLoS ONE*. 2012;7(3):e32638. DOI: [10.1371/journal.pone.0032638](https://doi.org/10.1371/journal.pone.0032638). | Hypertension prevalence data for sub-Saharan Africa (age-standardized prevalence 19.3-38.0% across four surveyed communities) | Full citation confirmed 2026-10-05 via DOAJ/PMC search results |
| 26 | Tobi KU, Ogunbiyi OA. "Critical Care in Sub-Saharan Africa, Where Are We? A Review." *J West Afr Coll Surg*. 2023. | ~30 public/private ICUs serving Nigeria's 200M+ population, across all geopolitical zones, concentrated in teaching hospitals | **Partially confirmed**: both authors independently verified as real (Dr. Kingsley Ufuoma Tobi, Secretary of the Critical Care Society of Nigeria; Obashina A. Ogunbiyi, prior author of "An overview of intensive care unit services in Nigeria," 2021), and multiple independent search results consistently name them as co-authors of this exact title/journal/date, including the ~30-ICU figure. However, every attempt to fetch the primary PMC/journal page directly (not just a search synthesis) was blocked by a cookie/CAPTCHA wall this session — **pull the exact volume/issue/page numbers from the journal site or PMC yourself before citing** |
| 27 | World Health Organization. "Compendium of Innovative Health Technologies for Low-resource Settings." WHO; 2014. ISBN 978-92-4-156473-1. | General claim about medical-device availability/appropriateness gaps in low-resource settings | Exact title and year confirmed 2026-10-05 directly against the WHO publications page. Note: a separate, differently-scoped WHO compendium covering 2011-2014 (ISBN 978-92-4-150999-2) also exists — this is a DIFFERENT document published in 2015; make sure your chapter cites the one you actually mean |
| 28 | Kujawa M, Motała S, Gonet M, Pietrzyk R, Czechowski T, Baranowski M. "Low-cost, programmable infusion pump with bolus mode for in-vivo imaging." *HardwareX*. 2021. | Comparator open-source/Arduino-based syringe pump prototype | Full citation confirmed 2026-10-05 via search (Arduino Leonardo + stepper driver design, demonstrated via electron resonance imaging in a murine model) |
| 29 | Hasan MT, Raihan R, Hossain MS. "Design and Implementation of an IoT Based Smart Syringe Infusion Pump Prototype for Enhanced Healthcare Support." *Insights of Electrical Engineering and Technology*. 2025. | Comparator ESP32-based smart syringe infusion pump prototype | Confirmed 2026-10-05 — real, specific, recent (Nov 2025) paper with exactly the claimed authors, matching the ESP32-based description; available via the AIUB institutional repository |
| 30 | Krishnan GH, et al. "Integrated Dual-Syringe Pump for Precision Simultaneous Infusion in Medical Treatments." *Orient J Chem*. 2026;42(3). | Comparator dual-syringe pump prototype, benchmark for volumetric accuracy | Confirmed 2026-10-05 — real, specific paper; delivery error "below 2.2%" matches your chapter's cited figure exactly. Note: *Oriental Journal of Chemistry* is a modest/lesser-known indexed journal, not a top-tier venue — worth knowing if asked about source quality in a viva, though this doesn't make the citation itself wrong |

See item #11 in Part 2 above for the NITROPRESS (2014) prescribing-information citation — already fully verified and in the bibliography; no new entry needed.

---

## What's an assumption, not a citation

Not everything in the two constants files is literature-backed — some numbers had no available source and are explicitly marked `[ASSUMPTION]` in the code, calibrated to produce physiologically plausible behavior rather than measured from data. The two most important ones to be upfront about in a defense:

- **Norepinephrine's EC50/Emax/Hill coefficient** (constants.py) — no published Emax model fit was found for this specific relationship; the values were back-calculated from steady-state plasma concentration ranges implied by real dosing data, not fitted to real MAP-response measurements.
- **Nitroprusside's EC50/Emax/Hill coefficient** (hypertensive_constants.py) — same situation, same reasoning. Sodium nitroprusside is dosed by direct hemodynamic titration in practice, not by target plasma level, so this kind of PK/PD curve fit is simply not something the clinical literature needed to establish.
- **All SVR-by-severity-profile bands for hypertensive emergency** — unlike septic shock (which has real invasive hemodynamic profiling studies, sources #5-6), hypertensive emergency patients are rarely instrumented with the catheters that measure SVR directly, so no equivalent literature exists. These bands are proportional escalations above normal, not measured data.

Being honest about which numbers are cited vs. assumed is a strength in an engineering/clinical-modeling defense, not a weakness — it shows you understand the difference between simulation and clinical fact.
